# Ficha Técnica: Torre de Enfriamiento Industrial T-100

## Identificación

| Campo | Valor |
|-------|-------|
| ID | T-100 |
| Nombre | Torre de Enfriamiento Industrial T-100 |
| Tipo | Enfriamiento Industrial |
| Ubicación | Planta Industrial - Sector Enfriamiento |

## Descripción General

Torre de enfriamiento industrial destinada a la disipación de calor en procesos industriales. Sistema de enfriamiento por evaporación que utiliza agua como fluido de transferencia térmica. Empleado en la regulación de temperatura de procesos productivos, compresores y equipos auxiliares.

## Especificaciones Técnicas

| Parámetro | Valor Nominal | Rango Óptimo | Rango Operativo |
|-----------|---------------|--------------|-----------------|
| Temperatura de agua de retorno | 42.0 °C | 35 – 50 °C | 20 – 60 °C |
| Vibración | 2.0 mm/s | 0.5 – 3.0 mm/s | 0 – 5 mm/s |
| Presión del circuito | 2.1 bar | 1.8 – 2.5 bar | 1.5 – 3.0 bar |
| Caudal de circulación | 150 L/min | 120 – 180 L/min | 100 – 200 L/min |
| Consumo energético | 45 kW | 35 – 50 kW | 30 – 60 kW |
| Eficiencia de enfriamiento | 92 % | 85 – 98 % | 80 – 100 % |

## Variables Monitoreadas

- **Temperatura (°C):** Temperatura del agua de retorno al circuito de enfriamiento.
- **Vibración (mm/s):** Nivel de vibración del ventilador y bomba de circulación.
- **Presión (bar):** Presión manométrica del circuito hidráulico.
- **Caudal (L/min):** Flujo de agua circulante por el sistema.
- **Consumo (kW):** Potencia eléctrica total consumida por el equipo.
- **Eficiencia (%):** Relación entre el calor disipado y la energía consumida.

## Parámetros Operativos Críticos

- Temperatura máxima de operación continua: 55 °C
- Vibración máxima admisible: 4.5 mm/s
- Presión máxima del circuito: 2.8 bar
- Caudal mínimo para enfriamiento efectivo: 110 L/min

## Mantenimiento Preventivo

| Frecuencia | Tarea |
|------------|-------|
| Diario | Inspección visual del nivel de agua y estado del ventilador |
| Semanal | Limpieza de filtros de agua y verificación de presiones |
| Mensual | Medición de vibraciones, limpieza de eliminadores de gotas |
| Trimestral | Inspección de tierras, verificación de chemigotas, limpieza profunda del relleno |
| Anual | Prueba hidrostática, revisión de bomba, calibración de sensores |

## Indicadores de Alerta

| Condición | Señal |
|-----------|-------|
| Temperatura > 52 °C | Alerta de temperatura elevada |
| Vibración > 3.5 mm/s | Alerta de desbalanceo o desgaste mecánico |
| Caudal < 120 L/min | Alerta de obstrucción o fuga |
| Eficiencia < 88 % | Alerta de fouling en relleno |

## Posibles Causas de Falla

| Síntoma | Causa probable |
|---------|----------------|
| Aumento progresivo de temperatura | Suciedad en relleno, obstrucción de eliminadores, baja carga de agua |
| Aumento de vibración | Desbalanceo de aspas, desgaste de rodamientos, aflojamiento de fundaciones |
| Caída de presión | Fuga en circuito, válvula atascada, bomba con problemas |
| Aumento de consumo sin cambio de carga | Fouling en condensador, falla en variador, daño en aspas |
